# Brief.md — 项目简报

> 需求与范围以本文件为准；**代码位置见 `AGENTS.md`，设计理由见 `Design.md`**。
> 变更历史以 `git log` 为准，本文件不再重复维护。

---

## 1. 项目定位

- **项目名称**：DSH_Modbus采集工具
- **一句话描述**：面向工业自动化设备的 Modbus 数据采集上位机，实时监控 IO 状态，采集设备数据保存为表格文件，并与 MES 系统连接
- **目标用户**：设备调试工程师 / 产线维护人员
- **使用场景**：现场通过以太网连接 PLC，查看 IO 点位状态与寄存器数值
- **交付形态**：桌面单机应用（WPF），零第三方依赖

## 2. 功能范围

> 编号规则：`P<界面>.<序号>`（如 **P2.3** = P2 组第 3 条），按 UI 界面分类，顺序与左侧导航一致（P1 总览 → P2 设备监控 → P3 数据管理 → P4 设备连接 → P5 设置 → P6 其他）。
> 状态：✅ 已完成 / ⏳ 待实现 / 💤 暂缓；未完成项在标题后标**（高/中/低优先级）**。
> **2026-10-17 重排**：旧编号（`P1-1` 短横线式）已废除，对照见文末《附：旧编号对照》。

**P1 — 总览界面**

1. ✅ **运行日志卡**
   总览页底部，固定占本页 **1/4**（`3*` / `1*` 两行），故**本页自身不滚动**（另几页照滚）。
   只记设备状态，5 种规则：

   | 规则 | 文案 | 颜色 |
   |---|---|---|
   | 已连接 | `PLC已连接：ip:端口` | 绿 `#0B7A0B` |
   | 已断开 | `PLC已断开：<原因>`（用户主动断开与异常断开同式） | 红 `#C42B1C` |
   | 连接失败 | `PLC连接失败：ip:端口 <原因>` | 红 |
   | 通讯异常 | `PLC通讯异常：<原因>`（**仅当连接仍在**，对端回合法异常码） | 琥珀 `#B26A00` |
   | 通讯恢复 | `PLC通讯恢复` | 绿 |

   - ⚠️ **文案一律带设备前缀**（2026-11-06 定案）：PLC 侧 `PLC` 前缀（上面五条），扫码器侧本来就有 `扫码器「X」` 前缀 ——
     日志里同时有两条连接，不带前缀分不清是谁的状态。**底栏不带前缀**（底栏只表示 PLC 一条连接，见 §4）

   - 格式 `[yyyy-MM-dd HH:mm:ss] 消息`；**空日志不显示占位文字**；**不记**关窗
   - 仅内存保留最近 **200 条**，超出丢最旧；可一键清空
   - **边界**：「完全无响应」不产生「通讯异常」—— 由断线路径记红色「已断开」，**一次断线只有一条日志**
   - 原因经 `ClassifyDisconnectReason` 归一为简短中文（Socket 原文 →「网络不可达」，Modbus 帧错误 →「响应帧校验失败」），未命中原样保留、不吞信息
2.  ✅ **总览-PLC状态机**（高优先级）（2026-10-21）
   页面布局参考项目目录下的PLC_MachineState.drawio.png或PLC_MachineState.drawio
   共9种状态，每个状态可以双击去编辑属性：
   状态文本：[]
   字体样式：↓
   字体大小：↓
   状态颜色：标准色盘
   表达式：[]
    每个状态的值根据表达式变化(BOOL)比如：sys_Pulse1s == FALSE，(sys_DataTime_Second == 0) || sys_Pulse2s，在输入框失焦时检查表达式合法性，不合法弹窗提示，状态颜色根据状态值变化，为0时为浅灰色

   - ✅ 已实现：9 个状态框 + **14 条**转移连线 + **2 个指示灯 Error / Fault**（**布局与连线照 drawio 原样**）、表达式引擎、深浅色、`machine-state.json` 持久化
   - 表达式支持 **系统变量 + 全局变量**，不含元件地址；空表达式恒为假
   - 双击状态框打开「状态编辑」窗：状态文本 / 字体样式 / 字体大小 / 状态颜色（drawio 色盘）/ 表达式
   - 双击连线上的切换条件（SC 文本）就地编辑：回车提交、Shift+回车换行、ESC 取消；清空则只留一个空框
   - 标签文字与状态属性一起存在 `machine-state.json` 里，坐标仍写死
   - ✅ **指示灯 Error / Fault**（2026-10-28）：画布下沿 Manual Control 与 Aborted 之间，圆点复用 IO 监控那颗灯（灭 `#C4C4C4`，亮默认 `#0B7A0B`）
      - 设计坐标 `Error (600, 368, 100, 30)`、`Fault (700, 368, 100, 30)`；宽 100 而非 150/120 —— 两灯左边缘相距正好 100，宽度 100 才**相邻不重叠**（宽 120 会重叠 20 px，那 20 px 里双击算哪个灯取决于 z 序），同时不压到 Aborted（879）
     - 双击打开「指示灯编辑」窗：显示文字 / **文字大小** / **灯大小** / **灯颜色** / 表达式，校验口径与状态框一致
     - **灯颜色**可选 30 色 drawio 色盘（10 列 × 3 行），出厂 `#0B7A0B`；**没有「跟随主题」** —— 改过的颜色换主题就变会让人以为设置没生效；灭态固定主题灰 —— 否则红「灭」会像红「亮」
     - 随表达式实时亮灭（`sys_Pulse1s` 会闪）；文字 / 表达式 / 颜色 / 圆点大小 / 字号存在 `machine-state.json` 的 `Lamps` 段，老文件自动补出厂值
3. 💤 **总览-生产数据**
   规划中

4. ✅ **总览-数据采集视图**（2026-10-31 实现）
   通过页头「当前视图」下拉框切到「数据采集」，把总览卡片换成数据采集视图。
   下拉项顺序 `PLC状态机 / 生产数据 / 数据采集`。

   **顶栏布局**（2026-11-03 定案，自左向右一条水平排布）：
   `任务组下拉框` → `实时数据 / 历史数据 页签` → `当前文件完整路径`

   - **任务组选择**：`FormComboBox` + 宽 132，**不带「任务组」标签**（卡片里只有这一个
     选择器，语义自明）
     - **只列能采的组**（2026-10-31 定案）：停用、配置错误、没有数据项的组**都不出现**
       - 一个都没有时提示分两种：「尚未添加任务组，请到数据管理页新增」/
         「没有可用的任务组（需启用且无配置错误）」—— 两种情况用户要做的事完全不同
     - 组多时靠下拉展开，不需要横向滚动
     - 默认选中第一个，**不持久化**（每次进视图回到第一个）
   - **一个任务组都没有**：卡片内显示「尚未添加任务组，请到数据管理页新增」，
     页签与表格整块隐藏
   - **层级区分**：页签字号 12、胶囊样式；下拉框字号 14；两者下方一条 `Brush.Divider` 分隔线
   - **文件名**（2026-11-03 起）：只在「历史数据」页签下显示，**在页签右侧**（字号 12 灰字），
     内容为**完整绝对路径**。放右侧是为了切页签时页签位置不动。
     `MaxWidth=420` + `TextTrimming`，超长出省略号、悬停 `ToolTip` 看全路径 —— 不封顶时
     一条长路径会把页签挤出可视区
   - ✅ **实时数据**（2026-10-31 实现）：
     - **画布**：逻辑坐标固定 **1280×720**（存盘、选项框里的 X/Y 都是这一套，填一次永久有效），
       但**显示时按可用区域把图缩到「能完整显示的最大比例」、不出滚动条**（2026-11-02 改）
       - 画布**跟着图片真实长宽比**走（4:3 的图配 4:3 的画布），图铺满且不变形
       - **卡片整体跟随图片比例缩放**（2026-11-03 改）：字号、内距、圆角都按比例走，
         窗口拉大拉小，卡片与图的相对大小关系不变。用户设定的字号是逻辑字号
         （默认 **20 / 20**，2026-11-04 定），只有显示时才乘比例
       - **卡片可以放到图片外的留白区**，只要还在父卡片范围内（2026-11-02 定案）
     - **背景图**：每个任务组一张，选了会**拷贝**进 exe 旁的 `Images\`、只存相对路径
       （存绝对路径换个盘符图就没了，而用户完全不知道）
       - **唯一入口**：`数据管理 → 数据采集 → 任务选项 →「实时背景图」`（2026-11-03 定案）
         - 总览页实时数据页签右侧原有的「导入图片」按钮**已删除**：它与任务组选项里那个
           写同一个字段、是同一件事；两处并存用户不知道用哪个，且原按钮不能清除图片
       - 同名文件不覆盖、加 `_N` 序号；**同一张图重复选则复用**（按内容判定，不按路径 ——
         否则用户重选原图会被存成 `panel_1.png`）
     - **卡片**：每个数据项一张，显示「项名称 + 数值」；项名称为空时回退到变量名
     - **数值规则**：`BOOL` → `TRUE/FALSE`；`STRING` 最多 20 字，超出以 `…` 结尾；
       数值型**一律十进制**（不看变量自己配的 Hex/Bin）；整数最多 7 位、
       浮点整数部分最多 5 位、**小数位数按项配置**（默认 1 位，0~4 可选 —— 2026-11-06 定案），
       超出都以 `…` 或科学计数法收尾
     - **刷新**：跟着采集节拍（连接设置的 `100/200/500/1000 ms`），只更新文本不重建控件
     - **拖动**：卡片可自由拖动定位（也能拖到图片外的留白区，不出父卡片）；
       双击打开选项框可改 **项名称字号 / 数值字号 / 小数显示位数 / X 坐标 / Y 坐标** 并**重置位置**
       （坐标**只到整数**，不精确到小数）
       - **「小数显示位数」只在变量是浮点时才出现**（2026-11-06 定案）：
         整数没有小数位、BOOL 是 TRUE/FALSE、STRING 是文本，摆出来只会误导
     - **只有能采的组才出现在下拉框**：停用、配置错误、没有数据项的组都不列
   - **历史数据**：真读 CSV（只读展示）
     - **看哪一份**：该任务组**当天序号最大**的 `{yyyy-MM-dd}[_N].csv`；
       不做日期/文件选择器，只在右上角显示当前文件名
     - **列**：读文件首行表头**动态建列**（表头会随数据项增删而变）
     - **行数上限 500**，倒序（最新在最上），表内滚动不分页
     - **自动刷新**：1 秒一次；先比文件长度，没变就整轮跳过；变了只解析新增部分、新行插到顶部
     - **不打断阅读**：用户在顶部时自动跟随；已往下翻时**记住视口顶部那一行、插完滚回它**，
       保持当前内容不动（注意不能按「行数 × 行高」补偿：虚拟化下滚动偏移的单位是行不是像素）
     - **换文件**：跨天、或表头变化导致出现 `_2.csv` 时自动切到新文件并整表重载
     - **失败降噪**：连续读取失败只在首次显示红字，恢复后自动清除
     - 空状态：「该任务组还没有保存的数据」
     - 时间列保持文件里的 `HH:mm:ss`，日期由标题显示的文件名承担，不往行里塞日期
   - **起停**：仅当「总览页 + 数据采集视图 + 历史数据 tab」三者同时成立时跑这个 1 秒定时器，
     切走立即停；切到本视图时 PLC 状态机定时器停（沿用 `SyncMachineTimer`）
   - **改名**：沿用「改名不搬家」，旧文件夹里的数据在新视图看不到（可接受）
   - **共享读**：采集正在写文件时以 `FileShare.ReadWrite` 打开，避免撞锁

    
**P2 — 设备监控界面**

1. ✅ **IO 监控（输入 X / 输出 Y）**
   **纯只读**展示，灯不可写（写入仅限自由监控，见 P2.2）。

   - 点位集**完全由导入的 xlsx 决定**（不再固定 64 点）；未导入则空列表 + 提示「尚未导入 IO 表」
   - **X / Y 分段切换** + 自动分页：每页 4 列 × 16 行 = **64 点**，X/Y 各自独立页号；单页时整体隐藏
   - 持久化 `io-comments.json`（键=点位名、值=注释），导入即整体替换并写盘
   - 导入校验：仅接受 X / Y 元件，地址须落在当前驱动范围内；结果一律用 `MessageBox` 汇报（0 项有效则警告框且拒绝替换）
   - **采集跟随可见性**：只读**当前显示分段 + 当前页**；离开本页停止 IO 采集，**独立心跳继续**；断线不清灯色（保持上次值）
   - **灯色区分输入/输出**：灭灯 `#C4C4C4`；点亮时**输入 X 绿 `#0B7A0B`**、**输出 Y 橙 `#FFA500`**
   - 卡片内**同一时刻只有一条滚动条**

2. ✅ **自由监控**
   设备监控页第三分段（`FreeViewSegment`），列表式监控项。

   - **界面采用方案 2**（2026-10-13 定案）：**元件符号与编号合并为一个输入框**（如 `HD100`），不再是「符号下拉 + 编号框」
   - 取舍：更紧凑、录入连续；代价是符号要手敲，故「元件符号由驱动提供选项」这条只能落在**解析后校验**上（输错即标红并给出原因）
   - 存储仍是 `Element` + `Index` 两个字段（旧 `data-points.json` 无损），界面层负责拼接与拆分
   - **数据类型由元件反推**（方案 1 是反过来的）：元件在线圈区 → 只给 `BOOL`，寄存器区 → 给 6 种寄存器类型；改元件导致类型不匹配时**自动纠正**
   - **输入校验从严**：编号必须 ASCII 数字，拒 `"D 100"` / `"D-1"` / 全角数字
   - **提交时机＝失焦**：打字途中只做视觉标红、**绝不写模型**；失焦才提交，失败静默回退到上次有效名称，越界则弹 `MessageBox` 且不污染 json
   - 增删改**即时落盘** `data-points.json`
   - **读取已实现**（跟随本分段可见性）：按区选 FC01/03/04，按类型/格式/字节顺序格式化后回填「当前值」
     - 单块读失败**不触发断线**，只把原因写到该块的各项上
     - **读失败（琥珀）与配置错误（红）是两个独立通道** —— 红＝去改配置，琥珀＝通讯侧的事
   - **写入已实现**（FC05 / FC06 / FC16）：**「当前值」格直接是输入框**，回车或失焦提交
     - 按值长度选功能码：线圈 → FC05 / 单寄存器 → FC06 / 多寄存器 → FC16
     - **写入不需要本分段可见**（与读取不同）：连接后即可写 —— 写入是用户的主动即时操作，要求"必须先看着它"反而妨碍操作
     - **正在编辑时不回填**：否则每拍轮询会把用户输入到一半的内容冲掉
     - **提交失败保持编辑态**：值留在界面上、原因留在 ToolTip，用户可继续修改
     - **回车与失焦是两条路径**，靠 `_lastCommittedValue` 去重，同一次编辑只发一次报文
     - ⚠️ 范围校验必须**在位宽截断之前**：`-32769` 先截成 `0x7FFF` 就会变成"合法的 32767"
     - **写入失败弹窗提示**（`MessageBox`），**不写运行日志**
     - **写入范围仅限自由监控**；自由监控允许声明 `BOOL` → 此时写入的是**线圈**（FC05）
     - 写失败与读失败**共用琥珀色**（对用户都是"通讯侧的事"），ToolTip 文字区分读写

   UI 样例：`↓` = 下拉框，`[]` = 输入框

   **方案 1**（元件符号与编号分开）—— ❌ 未采纳

   | 元件符号↓ | 元件编号[] | 数据类型↓ | 显示格式↓ | 当前值[] |
   |---|---|---|---|---|
   | HD | 100 | INT | DEC | 32767 |

   **方案 2**（合并为元件名称）—— ✅ **已采纳**

   | 元件名称[] | 数据类型↓ | 显示格式↓ | 当前值[] |
   |---|---|---|---|
   | HD100 | INT | DEC | 32767 |

3. ✅ **系统变量监控**（2026-10-19）
   设备监控页第四分段，列表式监控项。自由监控里限制不可添加系统变量
   表格去掉新增删除按钮，显示全部系统变量项

   格式要求与 P3.5 基本一致，增加当前值列：

   | 序号 | 变量名称 | 数据类型 | 当前值 | 注释 |
   |---|---|---|---|---|

   - 全部只读；当前值由 **50ms** 定时器推（只在「本分段可见 且 设备监控页可见」时跑）
   - 刷新节拍取 50ms 而非 100ms：`sys_Pulse100ms` 的半周期就是 50ms，100ms 采样会固定采到同一相、看起来不闪
   - 值来源 `SystemVariableValues.Capture`，与 P3.5 同一份清单
   - 自由监控里输入系统变量名 → 弹「系统变量」窗：`“sys_True”是系统变量，不能在自由监控中使用。`

**P3 — 数据管理界面**

> **前置依赖**：P6.4（全局数据类型）。采集项的「采什么、什么类型」都建立在类型系统之上。

1. ✅ **数据采集存表格文件**（2026-10-26 实现）
   在数据管理页配置要采集的数据，以任务组形式，任务组类型为数据读取或数据写入，任务组可添加任意数据项，
   执行方式为**周期式**或**触发（变量表达式）**；数据项保存为 CSV。

   - ✅ **配置 UI**：`AcquisitionConfigPanel` 已接入导航；任务组 / 数据项的增删改、任务选项对话框
     （名称 / 类型 / 执行方式 / 表达式，及「数据记录启用 + 保存路径 + 浏览」）、展开收起、启用开关全部可用；
     子表按任务类型切换列（写入多一列「来源变量」），名称校验含文件夹名规则；结构落盘到 exe 旁的
     `acquisition-tasks.json`（2026-10-24，验证见 `Design.md` §10.24）
   - ✅ **采集执行 + CSV 输出**：周期式 / 上升沿触发、常驻采集（不随页面可见性停），
     `{保存路径}\{任务组名称}\{yyyy-MM-dd}.csv`、跨天自动换文件、UTF-8 带 BOM；增删 / 改名数据项时换到
     `日期_2.csv`，避免表头与数据行列数不等；每次执行记一条运行日志（短词 + 序号与名称，成功不带原因），
     日志上限 1000 条，自动滚动为「用户翻上去就不跟随」
     （2026-10-26，离线断言 73 项见 `.tmp/AcquisitionCheck`，真机验证见 `Design.md` §10.25，日志见 `Design.md` §10.26）
   - ✅ **配置错误拦截**：该组有未填 / 查不到 / 类型不符的项、一个数据项都没有，或触发式任务的表达式
     解析不了 / 为空 / 引用了不存在的变量（含被删、改名）→ 启用开关**自动显示为关且点不动**，开关右侧
     显示琥珀色「配置错误」，该组**整组不采集、不存文件、不计日志**，修好后开关自己回到「开」；
     未映射地址的写入变量不算配置错误（2026-10-27，见 `Design.md` §10.29）
   - ✅ **写入下发**：写入任务按项编码后经 FC05/FC06/FC16 下发到 PLC，一项失败不打断其余项；无映射地址的
     项**只回填内存值、不发报文**（不算错误）；CSV 仍只记写入变量的回读值。**只读区**（X / 离散输入 / 输入寄存器）
     **允许**映射成全局变量（读得进、进记录、进表达式），但**不能当写入任务的写入变量** —— 那样整组按
     「配置错误」拦下（2026-10-27，见 `Design.md` §10.34）

   **采集周期口径（2026-10-31 定案）** —— 三条并存，互不干扰：

   | 场景 | 采集时机 | 节拍来源 |
   |---|---|---|
   | 设备监控（IO / 自由监控） | **页面可见时**才采 | 设备连接页的四档：`100 / 200 / 500 / 1000 ms` |
   | 数据管理 → 数据采集 | 周期式最低 **100 ms**；触发式**只在上升沿**采一次 | 任务组自己的 `PeriodSeconds`，与连接设置无关 |
   | 总览 → 数据采集 → 实时数据 | 只更新卡片文本，**不额外发报文** | 采集引擎的常驻轮询（连接设置） |

   - **采集不发报文**：`RunAcquisitionTick` 只做「判定该不该采 + 从 `GlobalVariable.Value` 取值 + 写 CSV」，
     变量值由采集引擎每拍常驻读（`PollAcquisitionGlobalsAsync`，**不看可见性**）。
     好处：切页面不影响记录、也不为记录多发一遍报文
   - **tick 固定 50 ms**，与设备连接页的周期**无关**。故任务周期 100 ms 时实际最快 100 ms 一次，
     但读到的是 0～50 ms 前的值 —— 验收按这个口径，**不改 tick**
   - ⚠️ **已知限制（未修，用户 2026-10-31 知情）**：任务周期 < 设备连接周期时，同一个值会被
     重复记多行（如连接 1 s、任务 100 ms → 每个新值记 10 行）。事后从 CSV 上看不出哪些是复制品
   - 触发式任务引用的**表达式变量**同样要常驻采集 —— 漏了会让「等变量变化才触发」永远等不到
     （2026-10-31 修，见 `AGENTS-细节.md` §5.7）
   - ❌ **未实现**：写入后回读确认、事务回滚、多项合并成一次 FC16

   **界面结构**（`↑↓` 展开/收起、`...` 任务选项对话框、`[]` 输入框、`↓` 下拉框、`<>` 单选框、`+` 新增、`×` 删除、`🗑` 清空）

   页面表头：
   | # | 任务名称 | 任务类型 | 执行方式 | 启用 | 共N项 |       🗑  + |

   任务组行（点行尾 ↑↓ 展开数据项子表）：
   | 1 | {任务组1} | {任务类型} | {执行方式} | 启用开关 {配置错误} | 共{}项 | ... × ↑↓ |

   - `{执行方式}` 只有**两个字** `周期` / `触发`（2026-10-29 定案「不需要那么详细」）：
     周期多少秒、触发是上升沿这些细节在「...」对话框里看，列里不重复；
     省下的宽度留给「任务名称」（列宽 140 → 76 DIP）
   - 任务名称 / 任务类型 / 执行方式都是**只读文本**，改它们走「...」对话框
   - 增删数据项**不在本行**：`+` 在展开后的子表表头右端、`×` 在每行行尾
   - 表头**不显示「共 N 组」计数**（2026-10-31 删）

   展开后的数据项子表（整块浅底 + 边框，左边缘与「任务名称」表头齐平）：

   | 类型 | 列 |
   |---|---|
   | 读取 | `#` / 项名称 / 读取变量 / 数据类型（只读） / 删除 |
   | 写入 | `#` / 项名称 / 来源变量 / 写入变量 / 数据类型（只读） / 删除 |

   - **来源变量**可填系统变量或全局变量（如 `sys_True`、`sys_DateTime_Second`），填错时字变红
   - **来源也可以是常量**（2026-11-05 定，方案 B）：**以 `#` 开头**即为常量。
     变量名不可能以 `#` 开头（变量名规则要求字母或下划线开头），两者永不歧义
   - **常量不带类型前缀，类型由「写入变量」决定** —— 这正是选方案 B 而不选
     「`INT : 123`」这种类型前缀方案的理由：写入变量本身是全局变量、天然带类型，
     常量再声明一遍就是同一信息写两次，还会让 `#123` 写不进 DINT 变量
   - 常量写法：

     | 写法 | 含义 | 可写入 |
     |---|---|---|
     | `#123` / `#-5` | 十进制整数 | 任何整数 / REAL 变量 |
     | `#0x1F` | 十六进制（`0x` 前缀自标定） | 同上 |
     | `#0b1010` | 二进制（`0b` 前缀自标定） | 同上 |
     | `#1.234` | 小数 | REAL 变量 |
     | `#"ABCD"` | 字符串，**双引号必填** | 仅 STRING 变量 |
     | `#1` / `#0` / `#TRUE` / `#FALSE` | BOOL（两种写法都接受） | 仅 BOOL 变量 |

   - ⚠️ **字符串常量内部不允许出现双引号**（2026-11-05 定）：不做转义语法，
     出现即明确报错，免得 `#"A"B"` 被猜成别的意思
   - ⚠️ **常量按字面量自己的进制解析，不沿用变量的显示格式**：一个 INT 变量即使配成 HEX 显示，
     `#123` 仍是十进制 123（不是 0x123 = 291）。进制只认 `0x` / `0b` 前缀
   - **写入变量**只能是全局变量：来源没填对之前**置灰不可编辑**；来源填对后立即可编辑；
     数据类型必须与来源变量完全相同（不符时输入框与「数据类型」列一起变红）。
     ⚠️ **常量不受这条限制**：它的类型由写入变量定，不存在「类型不同」
     - 写入变量**允许没有映射地址** —— 值照样会写（写进内存），只是不下发到设备（2026-11-05 起）；不算错误
   - 有配置错误时该行「启用」开关被关掉并置灰、右侧出现琥珀色「配置错误」，整组不执行；修好自动恢复

   任务选项对话框：

   ```
   任务名称：[]
   任务类型：↓ 数据读取（默认）、数据写入
   日志记录启用：<不启用> <启用（默认）>
   数据记录启用：<不启用（默认）> <启用> [保存路径] [浏览...]
   任务执行方式：<周期（s）>（默认） <触发（上升沿有效）>
   表达式：[]
   执行完成输出变量：[]
                  正常执行完成：1   异常执行完成：2
   ```

   - 周期式＝每隔固定时间采集一次；触发式＝表达式成立**上升沿**采一次，如 `sys_DateTime_Second == 10`
   - **日志记录与数据记录是两件事**：前者管运行日志里记不记这个组的活动（默认开），
     后者管磁盘上写不写 CSV（默认关）。关掉日志不影响记录文件，反之亦然
   - **执行完成输出变量**（2026-11-10）：跑完一轮后把结果写进一个全局变量，
     口径照扫码器的「执行结果输出变量」——**正常执行完成写 `1`、异常执行完成写 `2`**，
     两个值固定不可配；**留空 = 不写**。只接受 `INT` / `UINT` / `DINT` / `UDINT`，
     填了不存在或类型不对算「配置错误」整组拦下。有映射地址时回写 PLC，无地址只改内存

   **落盘位置**：`{保存路径}\{任务组名称}\{当前日期}.csv`（文件夹不存在则新建）。

   CSV 列格式（两类任务同一套）：

   | 时间 | {任务类型} | {项1名称} | {项2名称} | ...... |
   |---|---|---|---|---|
   | 11:04:22 | 读取 | 123.45 | abcd | |

   运行日志里的执行状态（例）：

   ```
   任务组1（压力采集）：触发读取任务执行完成
   任务组1（压力采集）：触发读取任务执行失败：{原因}
   任务组1（压力采集）：周期写入任务执行完成（未启用数据记录）
   ```
2. 💤 **对接 MES 系统**（低优先级）
   方式为 **HTTP + JSON**；在采集数据（P3.1）的基础上将数据上传到 MES。

3. ✅ **全局变量管理**（高优先级）
   可以配置变量表，类似自由监控表格，使用现有的数据类型，变量可选是否关联 PLC 寄存器 / 线圈地址；关联地址时，读变量值按映射地址变化，写变量值即写映射地址。全局变量为后续数据管理、MES 对接的数据处理做基础；变量的类型决定了映射到哪些地址区，如 BOOL 只能映射 M、Y 区域。变量名称不能为中文。

   样例：（'↓' 代表下拉框）

   | 序号 | 变量名称 | 数据类型↓ | 映射地址 | 注释 |
   |---|---|---|---|---|
   | 1 | `speed` | DINT | HD100 | 主轴转速 |
   | 2 | `runFlag` | BOOL | M10 | 运行中 |
   | 3 | `alarm5` | BOOL | M5 | 报警中 |
   | 4 | `memVar` | INT | （空） | 不关联地址 |

   - **变量名**：C 语言标识符规则 `[A-Za-z_][A-Za-z0-9_]*`，最长 **32** 字符，区分大小写，**拒绝中文**
   - **类型决定地址区**（方案 C）：`BOOL` → 线圈区（M/Y/S）；其余类型 → 寄存器区（D/SD/HD/HSD/SFD/R）
   - ✅ **只读区可以映射，只是不能写**（2026-10-29 用户定案，推翻 2026-10-27 的硬拦截）：
     `X` / 离散输入 / 输入寄存器填进映射地址**正常保存、不弹窗**，变量标为只读；
     拿它当**写入任务的写入变量**时整组报「配置错误」（关开关 + 锁住 + 不采集不存文件不计日志）。
     见 `Design.md` §10.34
   - **映射地址可空** = 不关联地址的内存变量，值由用户手工维护
   - ⚠️ **不可重复映射同一地址**（2026-11-05 用户定案）：两条变量指向同一个元件时，
     输入地址**失焦后弹框**提示「"{地址}"已被使用」（标题「地址重复」），并把该格**回退到改之前的值**。
     判据是**归一化后**的地址、**大小写不敏感**（`d16` 与 `D16` 是同一元件）；
     空地址（内存变量）不参与判定，可以同时存在多条
   - **持久化只存定义**（`GlobalVar.json`），**值不落盘**：每次启动重置为 `0`（`STRING` 为空串）
   - ✅ **改名连带改引用**（2026-11-09）：变量改了名字，所有引用它的地方**自动跟着改**，
     包括自由监控的变量行、采集任务的读取 / 写入 / 来源变量、扫码器的缓冲区 / 结果变量，
     以及**三处表达式里的标识符**（状态机 9 框 2 灯、采集触发、扫码器触发）。
     不做的话改名那一刻引用全部失效，整组被判「配置错误」停摆。**静默执行、不弹框**。
     规则见 `AGENTS-细节.md` §5.2.2
   - **注释仅给人看**：不参与读写、不上报
   - 位置：**数据管理页**的「全局变量」分段，与自由监控（`data-points.json`）**独立维护**
   - **本页只管理变量定义**：不显示当前值、不写入 —— 变量的读/写属后续采集与 MES 阶段
   - ✅ **变量值跟随可见性采集**（2026-10-21）：**与 IO 监控同一逻辑** —— 全局变量本身不轮询，
     但**当前可见页面用到哪几个变量就采哪几个**，离开即停。目前唯一的消费方是 PLC 状态机表达式：
     停在「总览 → PLC状态机」分段时，采集引擎读这些表达式**实际引用到**的全局变量映射地址，
     按类型与字节顺序解码后写回变量值（每次轮询周期一次）
   - ✅ 模型 `Modeling/GlobalVariable.cs`、界面 `GlobalVarItem.cs`；离线断言 **121 项**全通过

4. ✅ **系统变量**（高优先级）（2026-10-19）
   预定义系统变量供程序使用，系统变量为只读，不可映射地址。
   表格格式与全局变量表大致，但去掉所有的输入框下拉框和映射地址列，系统变量表内容写死。

   | 序号 | 变量名称 | 数据类型 | 注释 |
   |---|---|---|---|
   | 1 | sys_True | BOOL | 始终为 true |
   | 2 | sys_False | BOOL | 始终为 false |
   | 3 | sys_Pulse100ms | BOOL | 100ms 周期时钟：50ms ON，50ms OFF |
   | 4 | sys_Pulse1s | BOOL | 1s 周期时钟：0.5s ON，0.5s OFF |
   | 5 | sys_Pulse2s | BOOL | 2s 周期时钟：1s ON，1s OFF |
   | 6 | sys_Pulse1min | BOOL | 1min 周期时钟：30s ON，30s OFF |
   | 7 | sys_DateTime_Second | INT | 系统当前时钟：秒 |
   | 8 | sys_DateTime_Minute | INT | 系统当前时钟：分 |
   | 9 | sys_DateTime_Hour | INT | 系统当前时钟：时 |
   | 10 | sys_DateTime_Week | INT | 系统当前时钟：星期（1~7，周一=1） |
   | 11 | sys_DateTime_Day | INT | 系统当前时钟：日 |
   | 12 | sys_DateTime_Month | INT | 系统当前时钟：月 |
   | 13 | sys_DateTime_Year | INT | 系统当前时钟：年 |
   | 14 | sys_RunTime_Second | INT | 系统已运行时间：秒（0~59） |
   | 15 | sys_RunTime_Minute | INT | 系统已运行时间：分（0~59） |
   | 16 | sys_RunTime_Hour | INT | 系统已运行时间：时（0~23） |
   | 17 | sys_RunTime_Day | INT | 系统已运行时间：日（累加，不取模） |

   - 位置：数据管理页第三分段，与「数据采集」「全局变量」并列
   - 全部只读：没有输入框 / 下拉框 / 映射地址列，表头没有增删按钮也没有计数（2026-10-31 删）
   - 清单写死在 `Modeling/SystemVariable.cs`（`SystemVariable.All`），不落盘
   - 设备监控页的系统变量监控（**P2.3**）复用同一份清单
   - **取值语义已实现**（`Modeling/SystemVariableValues.cs`，纯函数、可离线断言）：BOOL 显示 `1` / `0`；
     脉冲 50ms / 500ms / 1000ms 翻转、**启动瞬间为 ON**；星期 **1~7**（周一=1、周日=7）；
     运行时长起点 = **程序启动**（取单调时钟，系统校时不会跳变）；秒/分/时各自取模，日累加不取模
   - ⚠️ **本页不显示值**：当前值那一列属 P2.3

5.  ⏳ **扫码器配置**
   ⚠️ **2026-11-04 定案：本分段已并入 P4.5「设备连接 → 扫码器连接」，数据管理页不再有第四档**
   （用户原话：「把数据管理->扫码器直接与设备连接->扫码器界面合并起来，分为两列，
   左侧连接相关的参数，右边是交互相关的参数，中间加分割线」）。下面保留的是**交互参数的需求口径**，
   它在合并页里住在展开块的**右列**；页结构与左列见 P4.5。

   配置每台扫码器的**交互逻辑**：何时触发、发什么、结果写到哪、超时怎么处理。

   - **扫码器定义只有一份**（2026-11-04 定案）：一台扫码器 = 一份定义，连接参数与交互参数同处一行，
     **一行内改名**（行里就是名称输入框），不再有「这里只读、那里可写」的两套界面。
   - **依赖 PLC 已连接**（口径 B，宽松，2026-11-04 定）：PLC 未连时**照常发触发、结果照进内存变量**，
     只是映射地址写不回 PLC。不因此跳过触发、也不报错（详见 P4.5）。

   合并页的行（↓ 下拉框、[] 输入框、› 展开）：

   | # | 扫码器名称 | 启用 | × | › |

   - **一行一台、行尾箭头展开**该台自己的全部参数（连接 5 项 + 交互 8 项，见 P4.5 的两列布局）；
     行高与采集任务组主行一致（42），**无上下移、无选中行**（用户定案 2026-11-04：顺序不需要调、点行不该有底色）
   - 「删除」列与全局变量行一致（悬停红＝删除）；「启用」关闭时该扫码器**不触发、不收发**（连接仍在，见 P4.5）
   - **配置错误拦截与采集任务组同款**（用户定案 2026-11-04）：配置不完整时该行开关被关掉并置灰、
     右侧出现琥珀色「配置错误」四个字，该台**不触发**；补齐后自动恢复
   - **错在哪一栏，哪一栏的框就标红**（用户定案 2026-11-04，原话：「去掉红色的提示文字，
     相关配置错误给输入框标红即可」）：不再把错误文案成段显示在展开块顶部，改成对应输入框
     边框变红（`Brush.Danger`）；症状消失后红框自动消退。行上那四个字「配置错误」保留

   每台扫码器的交互参数（表单行式；标签文字 2026-11-04 用户定稿，标签列宽 168）：

   ```
   触发条件表达式：     []（表达式，上升沿有效）
   触发请求内容：       []（字符串常量，ASCII，不超过20字符，不可为空）
   ------------------------------------
   接收内容输出变量：   []（只能 STRING，是否映射地址均可）
   接收超时判定（秒）： []（0.5s ~ 10s，默认 3s）
   ------------------------------------
   执行结果输出变量：   []（整数类型 INT/UINT/DINT/UDINT，可不填，是否映射地址均可）
                        正常执行完成：1；异常（如超时）执行完成：2
   ```

   写入值不再可配（2026-11-04 定）：执行结果输出变量只有两种取值，固定为
   **正常执行完成 = 1、异常（如超时）执行完成 = 2**，口径写在变量框正下方的一行小字里。
   原先的「写入值 / 超时写入值」两个输入框与「超时后写入接收结果内容」一并删除。

   **数据通路**（触发条件成立 → 执行完成，一轮）：

   ```
   触发条件表达式(上升沿) ──真──▶ 经该扫码器 TCP 连接原样发送「触发请求内容」
                                     │
                 在「超时判定时间」内收到一条完整帧（见 P4.5「结果帧结束符」）？
                     ├─ 是（含空串）→ 正常返回：缓冲区写「结果」+ 执行结果输出变量写 1
                     └─ 否（超时 / TCP 断开）→ 异常：缓冲区**保持原值** + 执行结果输出变量写 2
                                     │
              （缓冲区 / 执行结果输出变量若映射了地址 → 经 FC06/FC16 回写 PLC；无地址只改内存）
   ```

   - **触发条件**：复用表达式引擎，变量口径＝系统变量 + 全局变量（同采集任务 / PLC 状态机），
     **上升沿有效**、失焦时校验合法性、不合法弹窗提示
   - **触发文本**：ASCII、≤20 字符、非空；**原样发送、不补结束符**（2026-11-04 定）
   - **执行完成的定义**：正常返回结果 **或** 超时未接收到结果（两态都把「执行结果输出变量」写成固定值）
   - **执行结果只有两种取值**（2026-11-04 定）：**正常执行完成写 `1`、异常（如超时）执行完成写 `2`** ——
     不再由用户配「写入值 / 超时写入值」，两个输入框连同「超时后写入接收结果内容」一并删除；
     界面在「执行结果输出变量」框下用一行小字说明这两个值
   - **执行中互斥**（2026-11-04 定）：上一次触发还没执行完（未超时、未返回）时，新上升沿**忽略**；
     执行完才允许下一轮，不排队、不堆积
   - **超时不碰缓冲区**（2026-11-04 定）：异常（超时 / 链路异常）时接收内容输出变量**保持原值**，
     一个字节都不改 —— 上一轮收到的结果仍然有效，拿空串或占位文本覆盖只会丢信息
   - **空串算正常返回**（2026-11-04 定）：结果 = 结束符之前的全部字节；结束符紧跟触发、中间无数据字节时
     结果就是空串（脏读 / 空帧 / 半帧），按「正常返回」处理 —— 缓冲区写空串 + 执行结果输出变量写 `1`，不算超时
   - **结果超长截断**：结果比缓冲区变量声明的 STRING 长度长 → 按声明长度截断（同 `EncodeStringFixed`
     补零/截断口径），**不算失败**
   - **成功 / 超时两个结果值固定**：执行结果输出变量映射地址时，正常执行完成写 `1`、异常（如超时）写 `2` 回 PLC；
     两个值都是整数，故该变量只能是 INT / UINT / DINT / UDINT（STRING / 浮点填进来即配置错误）
   - **变量被多个扫码器引用**（2026-11-04 定）：允许覆盖，但在变量被第二个扫码器引用时显示
     **黄字（琥珀 `Brush.Warning`）提示**「变量已在别处被引用」，不拦截
   - **持久化**：扫码器定义（连接参数 + 交互参数）落一份 json（如 `scanner.json`），
     沿用现有 `JsonStringEnumConverter` + 「定义落盘、值不落盘」约定

**P4 — 设备连接界面**

1. ✅ **PLC连接（以太网 TCP）**
   以太网 TCP，**3s 连接超时**；**品牌地址表驱动**（信捷 XD/XL 系列、汇川 Easy 系列）；可**绑定指定本机网卡**（连接时按所选网卡绑定本地端点）。

   - 连接中**锁定表单**（参数已快照，改了不生效，避免误导）；**自动重连期间同样锁定**
     - 例外：**三个「字节顺序」下拉框不锁** —— 它们不改报文、不改连接参数，只决定怎么解释同一批寄存器，
       改完下一拍即生效（见 P4.3）
   - **连接参数持久化**：目标网卡（存网卡名，不含 IP）/ IP / 端口记在 `app-settings.json`，下次启动自动回填；
     IP 与端口**失焦才落盘**（避免把 `192.168.1.` 这种半截内容写进文件）

2. ✅ **采集周期档位**
   **100ms–1s 四档可调，默认 100ms**；后台轮询**不卡 UI**；跑动中改档位立即生效。

3. ✅ **字节顺序（三个下拉框）**
   设备通讯区域左「字节顺序」3 个下拉框 —— **32 位整数 / 32 位浮点 / 字符串**，**三套各自独立**。

   - 切换设备类型时按驱动的值重置默认（用户 2026-10-21 定案）；同一次设备类型下的改动**立即生效**，
     不跨重启保留
   - ✅ **已接入解码与编码**（2026-10-21）：读取按行类型取对应那套字序、写入同样；
     改「32 位浮点」不再影响整数解释，反之亦然
   - 换品牌时若实测字序与驱动默认不符，直接在界面上改即可，**不必改代码重编译**
   - ✅ **两品牌实测字序**（2026-10-21）：信捷 `3412`/`3412`/`12`，汇川 `3412`/`3412`/`21` ——
     **唯一差异是字符串**（信捷第 1 个字符在高字节，汇川在低字节），整数与浮点两者相同

4. 💤 **串口（Modbus RTU）支持**（低优先级）
   协议层 PDU 与传输无关，可抽出复用 + 加 **CRC16**。

   - 目前选「串口」**只隐藏以太网面板，功能为空**（底栏仍拼 IP:端口，属已知问题见 §7）

5. ⏳ **扫码器连接**
   设备连接页顶部新增**「PLC连接 / 扫码器连接」两档页签**切换。

   扫码器连接：以 **TCP/IP 客户端**方式连接扫码器，用于把扫码结果写入 PLC 设备；**支持多台扫码器连接，最大 16 台**。

    - 连接方式 / 协议类型下拉框**保留**（后续可能扩展），当前各只有一个选项（以太网 / TCP/IP 客户端）；
      **可展开查看**（2026-11-04 定，用户提出：只有一项也应能点开确认，不要做成禁用灰框）
    - **启动自动连接全部已启用的扫码器**（「启用」就是每行自己行上的开关，**没有全局开关**，
      2026-11-05 定）；**关掉某台的「启用」= 它不触发、不收发、也不自动连，并立刻断开现有连接**；
      **断线与首次连接失败都自动重试**，退避沿用 PLC 同一套 `1→2→4→5s`（复用 `ReconnectPolicy`），
      连上清零；**50ms 节拍负责补连**（不等触发沿）；与 PLC 的自动重连**相互独立、互不影响**
      （2026-11-05 方案 B：首次失败只记一行失败原因、不提示重试，之后静默，避免刷屏）
    - **连接状态只在日志显示**（不动全局底栏 —— 底栏仍只表示 PLC 一条连接）：连上=绿 INFO、
      断开=红 ERROR、**首次连接失败=红 ERROR 一行，重试过程静默**；**跟随 P5.2 一起落盘**
    - **扫码结果最终写回 PLC**（见 P3.5），故扫码器连接**依赖 PLC 已连接**：PLC 未连时照常收发、
      结果进内存变量，只是写不回 PLC（口径 B）

   UI 样例（↓ 下拉框、[] 输入框、+ 新增、× 删除、› 展开）：

   ```
   | #  | 扫码器名称 |                       +  |（表头：# / 名称 / 启用 / × / ›）
   | 1  | [扫码器1]  | 关[轨道] 配置错误   ×  ⌃  |
      ┌───────────────────────┬───────────────┬────────────────────────┐
      │ 连接方式：↓ 以太网     │               │ 触发条件表达式：[]      │
      │ 协议类型：↓ TCP/IP     │               │ 触发请求内容：[]        │
      │ IP地址：[]             │   ← 竖线 →    │ 接收内容输出变量：[]    │
      │ 端口号：[]             │               │ 接收超时判定（秒）：[]  │
      │ 结果帧结束符：↓        │               │ 执行结果输出变量：[]    │
      │                        │               │   正常完成1 / 异常完成2 │
      └───────────────────────┴───────────────┴────────────────────────┘
        ← 左：连接参数（本页原内容）     右：交互参数（原 P3.5 内容）→
   ```

   - **一页两列**（2026-11-04 定案，用户原话「分为两列，左侧连接相关的参数，右边是交互相关的参数，
     中间加分割线」）：展开后**左列连接、右列交互、中间一条竖线**
   - **扫码器定义只有一份**（2026-11-04 定）：本页建 / 删 / 改名、配连接参数与结束符，
     同一行展开块右列配交互参数。删除某台扫码器时，它的交互配置**一并删除**（本来就是同一份定义）
   - **新增不弹对话框，直接落一行**（2026-11-04 定，用户提出）：点「+」立刻出现一行默认名
     （`scanner1` / `scanner2` …），**名称与全部参数就地填写**；名称失焦（或回车）
     才校验并落盘，为空或与别的扫码器重名则回退到上次有效值并在行上提示。
     理由：参数既然已经能在展开块里填，再弹一个只问名字的框就是重复劳动
   - **启用开关在本页行上**（2026-11-04 合并后唯一的一处）：关掉只挡「触发与收发」，连接仍在
   - **配置不完整时行上显示琥珀色「配置错误」四个字**（2026-11-04 定，用户提出「和任务组一样显示配置错误就好了」），
     同时该行开关被关掉并置灰
   - **哪一栏填错，哪一栏的输入框就标红**（2026-11-04 定，用户原话「去掉红色的提示文字，
     相关配置错误给输入框标红即可」）：不再把错误文案成段显示，只把对应框的边框染成红色；
     改对后红框自动消退。名称框 / IP / 端口 / 触发条件表达式 / 触发文本 / 接收内容输出变量 /
     接收超时判定 / 执行结果输出变量 这 8 个框都参与
   - **结果帧结束符**（2026-11-04 定，方案 1「可配置结束符」）：判定「一条扫码结果收完」的依据，
     因为品牌不定、ASCII 不定长。选项：
     - `\r\n`（**默认**）/ `\r` / `\n`：遇到结束符即认为一条完整帧
     - **无**（兜底）：退化成「字节静默间隔」收尾 —— 收完一个字节后若在短间隔内无后续字节即判定收完
   - **触发文本 / 结果均按 ASCII**，通用协议、不绑定具体品牌
   - **纯响应 + 主动数据共存**（2026-11-04 定）：扫码器平时可能主动吐数据；**非响应期收到的数据直接丢弃**，
     只有「发出触发文本后、超时窗口内」收到的数据才归入本次结果
   - IP / 端口校验与失焦落盘、持久化（`scanner.json`）沿用设备连接页同一套口径
   - ✅ **触发测试按钮**（2026-11-08）：右列「触发请求内容」输入框**右边**一个「测试触发」按钮，
     按当前配置当场发一次触发，收到的内容用弹框显示（**只有「收到内容」与「字节数」两行**）
     - **不影响任何变量**：不写「接收内容输出变量」、也不写「执行结果输出变量」——
       这是调试动作，不是业务数据；要真跑一轮用触发条件表达式触发
     - ⚠️ **标签 168 → 140**（两列）：给「测试触发」按钮腾位置，输入框仍定宽 200，五个框精确对齐
     - ⚠️ 收到内容会把 `\r` `\n` 等控制字符转义后显示，否则弹框里会折成两行、看不清真实内容
     - **失败也弹框**：`目标拒绝连接` / `服务端响应超时（含秒数）`，不静默

6. ✅ **切换设备类型时的清理**（2026-11-08）
   在设备连接页选中另一个「设备类型」（品牌）时，**先弹确认框**，确认后才切换。
   弹框逐项列出会被删除的内容（数量是实数，0 项的不列）：

   | 会被删除的 | 说明 |
   |---|---|
   | **全局变量表中的映射地址** | 变量本身保留（名字 / 类型 / 注释都在），只清空映射 |
   | **自由监控表中的元件监控项** | 整条删；引用全局变量的行**保留**（靠变量名） |
   | **已导入的 IO 表** | 整份清除 |

   - ⚠️ **三项都是 0 时不弹框，直接切** —— 没有东西会丢还拦一道，会让人养成闭眼点确定的习惯
   - **取消时下拉框回到原设备类型**，数据一个不动
   - 确认框按破坏性操作处理（确定钮红色、默认焦点在「取消」）
   - 结束后记一条运行日志：`已切换设备类型：清空 N 个映射地址、删除 N 个元件监控项、清除 IO 表 N 个点位`
   - **连接中设备类型是锁住的**，必须先断开才能切换

**P5 — 设置界面**

1. ✅ **主题外观切换**
   **浅色 / 深色 / 跟随系统**三档分段。

   - 浅色与主题化前**逐值一致**（149 处字面量 1:1 搬入 `Themes/Light.xaml`），深色另有一份同键字典
   - 选择持久化到 `app-settings.json`

2. ✅ **日志保存**
   **默认启用**，落盘到程序目录的 `Log` 文件夹。

   - 文件名＝日期（`2026-10-15.log`），**一天一个文件、跨天自动换**
   - 纯文本 `.log`（UTF-8 无 BOM），每行 `[时间] [级别] 消息`
   - **级别按界面颜色语义**：绿＝`INFO`、琥珀＝`WARN`、红＝`ERROR`
   - **只落盘界面那 5 种设备状态**（见 P1.1）
   - **不自动清理**，一直追加
   - 设置页用 **Windows 11 式开关**（状态文字「开 / 关」在开关左侧）一键开关；可改路径（浏览 / 打开文件夹 / 恢复默认）
   - **写入失败时**在卡片内显示琥珀色原因；**正常时不显示该行**（不占位、不留空隙）

3. ✅ **项目信息**
   设置页第四张卡，显示 **名称 / 版本 / 构建日期 / 运行环境**四行。

   - 版本号来自 `csproj` 的 `<VersionPrefix>`（**手写，不自动递增**）；Debug 构建由 `VersionSuffix` 自动带 `-debug`，Release 干净
   - 构建日期由编译期目标生成（每次编译现取，不会忘更新）
   - 运行环境含 .NET 版本与 Windows 版本 / 位宽

  4. ✅ **自动连接**（2026-11-05 改版）
    ⚠️ **设置页那张「自动连接」卡已删除**：它叫「自动连接」却只管 PLC，
    用户会以为扫码器也归它管 —— 属误导。现在拆成两处、各管各的：

    | 谁 | 开关在哪 | 字段 |
    |---|---|---|
    | **PLC** | 设备连接 → PLC连接 → 表单末行「自动连接」（Win11 开关，**默认打开**） | `app-settings.json` → `AutoConnectPlc` |
    | **扫码器** | **每行自己行上的「启用」开关**，没有全局开关 | `scanner.json` → `Enabled`（每台一份） |

    - PLC：启动后按设置自动连接；只在**以太网**模式下自动连（串口未实现）；失败**不重试**，交还控制权给用户
    - 扫码器：启动时只连「启用」的那些；关掉某台的「启用」= 它不触发、不收发、也不自动连，
      且会立刻断开现有连接（口径见 §2 · P4.5）
    - ⚠️ 曾加过一个全局的「自动连接扫码器」开关，**已废弃**：它与「启动连不连」和
      「运行期要不要连」两种语义纠缠不清 —— 关掉后触发沿仍会把连接建起来，开关形同虚设。
      每行自己的「启用」语义干净，还能按台区分

5. ✅ **开机自启动**（2026-11-08）
   设置页一张卡，Windows 11 式开关（状态文字「开 / 关」在轨道左侧），**默认关闭**。

   - 登记在 `HKCU\Software\Microsoft\Windows\CurrentVersion\Run`，值名 `DSH_Modbus采集工具`，
     值为带引号的 exe 完整路径、**不带参数**。只影响当前用户，**不需要管理员权限**
   - **登录 Windows 后自动启动**（不是「开机」—— 本程序是桌面应用，没有服务形态）
   - ⚠️ **不写 `app-settings.json`**：真值只有注册表一份
   - ⚠️ 开关状态 = **已登记 且 未被系统禁用 且 指向当前 exe**。用户在任务管理器 / 资源管理器的
     「启动应用」页单独关掉它（或 exe 被移动到别处）时，开关必须显示「关」，
     并在卡片内用琥珀色说明原因 —— 否则开关会在撒谎
   - 重新打开开关会清掉系统禁用记录、并把路径改指当前程序
   - 关闭只删 `Run` 里的值，属于幂等操作

6. ✅ **应用标题**（2026-11-08）
   设置页**第一张卡**（最上方），一行「标题」+ 输入框，**失焦生效**。

   - ⚠️ **只有工程师能改**：技术员状态下输入框置灰
     （用户原话「该功能只有工程师权限可操作，无权限时输入框置灰」）
   - **改的是两处**：标题栏里那行字 + `Window.Title`（任务栏 / Alt+Tab）。
     未设置时两边各用各自的默认值（`数据采集Demo` / `采集工具`），所以升级用户的观感不变
   - 清洗：去首尾空白、**换行与制表符压成空格**（否则会撑坏 48px 标题栏）、连续空格合并、上限 40 字
   - 持久化在 `app-settings.json` → `AppTitleText`；**空串 = 没设置过**（清空输入框即恢复默认，
     等于默认值时也归回空串）
   - 登录 / 注销后权限**立即生效**，不需要重开设置页
   - ⚠️ **卡上只有输入框**（2026-11-08 定案）：原有的「恢复默认」按钮与「当前账户：X」说明文字都已删除 ——
     清空输入框即恢复默认；当前账户在导航底部那个按钮上一直显示着，卡片里重复是噪声

**设置页卡片顺序**（2026-11-08 定案）：**应用标题 → 显示外观 → 开机自启动 → 日志保存 → 项目信息**。

**P6 — 其他（跨界面 / 引擎级）**

> 这些能力**不归属于某一个页面**：要么五个页面都可见，要么作用在采集引擎里。

1. ✅ **全局底栏**
   窗口底部 **30px** 状态栏，**五个页面都可见**（不随导航切换显隐）。

   - 左：状态点 + 状态文字 —— `未连接` / `正在连接 …` / `已连接` / `通讯异常：<原因>` / `已断开：<原因>` / `正在重连 … Ns（第 M 次）`
     - **一律不带 ip:端口**；连接参数只由右侧显示
     - 原因经与日志**同一个** `ClassifyDisconnectReason` 归一，两处同一份用词
   - 右：连接参数 `驱动：连接方式  协议  IP:端口`
   - 最大化后**不被任务栏遮挡**（有溢出补偿）

2. ✅ **采集引擎与连接健壮性**
   采集走 FC01–04 读，后台轮询不卡 UI。

   - **断线自动检测**：约 **3 秒**（1s 空闲 + 2s 超时 + 调度延迟）转为「未连接」，并同步状态
   - **独立心跳**：覆盖离页 / 空列表期间（每 100ms 检查，空闲满 1s 发一次 FC01 单点读）
   - **连接任务隔离**：旧连接的后台回调不影响新连接
   - **合法异常码不断开**：IO 分块读按块累计，**连续 5 次**才记一条琥珀「通讯异常」，只记一次、读通即清零；**超时 / IO 异常仍照旧断开**
     - 理由：异常响应本身证明链路是通的（TCP 通、对端在答）

3. ✅ **自动重连**
   退避 1→2→4→5s，封顶 5s；连接成功清零计数。

   - **触发**：仅「异常断开」（读超时 / 对端关闭 / 帧校验失败等）；**用户主动断开、首次连接失败均不触发**
   - **UI**：重连期间表单保持锁定；按钮变「取消重连」；底栏逐秒显示重连倒计时
   - **日志**：重连尝试**不写日志**（日志只记 5 种设备状态，见 P1.1）；连上后记一条常规「已连接」
   - 可随时取消

4. ✅ **全局数据类型系统**
   数据类型 `BOOL / INT / UINT / DINT / UDINT / REAL / STRING[]`；显示格式 `BIN / DEC / HEX / ASCII`。

   - ✅ **已实现**（`Modeling/`：类型规格 + 编解码 + 持久化，含真机定案字序）：自由监控已接上编解码，「当前值」随轮询刷新
   - **约束**：线圈只能 `BOOL` 且只能以 `BIN` 显示；`STRING[]` 长度可变且只能以 `ASCII` 显示
   - **位宽与占用**（真机已定案）：
     - 32 位类型占**两个连续寄存器**，且**低字在低地址**（如 `D0` 声明为 `DINT` → 读 `D0`+`D1`，其中 `D0`=低字；字序 `3412`）
     - `STRING[n]`（n = 字符数）**每寄存器存 2 个字符、高字节在前**，占 **⌈n/2⌉ 个连续寄存器**（如 `D0` 声明为 `STRING[9]` → 读 `D0…D4`）
   - 注：类型由**用户声明**（非自动推断）

    新增数组ARRAY类型，选择为ARRAY时，弹出对话框显示以下选项：
    数据类型：↓ （所有数据类型列表，除了STRING）
    元素数量：[]（最大128）

    数组同样遵守不能重复映射同样地址的规则

   - ✅ **已实现**（2026-11-09）：
     - **类型显示名写成 `INT[20]`**（元素类型 + 元素个数，方括号；用户定案，不用 `ARRAY<INT>` 那种尖括号写法），
       与 `STRING[9]` 同一套写法，一眼看出里面是几个
     - 选 ARRAY 时弹「数组设置」对话框：元素类型（除 STRING 外全部，**含 BOOL**）+ 元素数量（1~128）
     - ✅ **整组读取不做 `[1, 2, 3]` 聚合**（用户 2026-11-09 明确不要）：自由监控里数组项占**一行**，
       点行尾箭头展开出 **N 个元素子行**，每行只有「元素名 + 值框」。元素名按下标 0 基，如 `D200[0]`
     - ✅ **只能对元素写**（用户定案）：子行的值框可直接编辑并**单独写入**，整组写入被拒
       （「数组只能逐个元素写入」）。功能码不变：`ARRAY<BOOL>` → FC05、1 个寄存器元素 → FC06、2 个 → FC16
      - ✅ **所有引用框只认元素写法**（2026-11-10 用户定案）：数组变量 `var1` **不能直接引用**，
        必须写成 `var1[0]`（下标 0 基、范围 `0 ~ 元素个数-1`）。这条对**表达式框**
        （状态机 / 采集触发 / 扫码器触发）、采集的**读取 / 写入 / 来源变量**、
        **执行完成输出变量**、扫码器的**执行结果输出变量**、实时卡片、CSV 取值**一律生效**；
        整条数组会被拒并提示「只能对元素读写（如 var1[0]）」。
        ⚠️ **接收内容输出变量是唯一例外**：它只能是 STRING，而数组元素不能是 STRING，
        故那个框仍只接受整条 STRING 变量
     - ✅ **`ARRAY<BOOL>` 按 N 个线圈寻址**，其余元素类型按 N × 单元素寄存器数
     - ⚠️ **元素类型不能是 STRING**：字符串长度可变，元素边界要靠除法推，用户填错一个数整段地址就错位；
       也不支持嵌套数组
     - ⚠️ **地址重复校验升级为「区间重叠」**：数组占一段连续单元，只比起点会漏判
       「D11 落在 D10 起的 `INT[3]` 里」。冲突时提示说清是被哪条变量占的
     - 覆盖三层：自由监控 / 全局变量 / 采集任务

5. ✅ **变量名补全（联想输入）**
   在**能填变量名的地方**打字即弹候选列表，像 IDE 那样按前缀/子串联想（P7.1，2026-10-21）。

   - **覆盖两处**（全部"能填变量名"的输入框）：
     - 自由监控的**元件名称**框 → 联想**全局变量**
     - PLC 状态机编辑窗的**表达式**框 → 联想**系统变量 + 全局变量**
   - **只联想变量名，不联想通讯地址**（用户明确要求）—— 不补 `HD100`、`D800` 这类元件地址
   - 交互：**打字即弹**；`↑`/`↓` 换选、`Enter`/`Tab` 确认、`Esc` 只关列表、鼠标可点选
   - 匹配：**前缀命中排在子串命中之前**，大小写不敏感匹配但插入原始大小写
   - 候选带说明小字（变量类型 / 注释）与来源标签（系统变量 / 全局变量）
   - ⚠️ 这两个框**关掉输入法**：变量名只允许 ASCII，中文输入法在这里只会挡住候选、吃掉回车

6.  ✅ **操作权限**（2026-11-06 定案并实现）
   自由监控中对 PLC 随意写入值是危险操作，故用账户权限管控：**无权限时自由监控「当前值」输入框置灰**。

   | 账户 | 权限 | 密码 |
   |---|---|---|
   | 技术员（默认） | **除自由监控写入外无限制** | 无（不需要登录） |
   | 工程师 | 全部无限制 | `Admin8080` |

   - **登录入口**：左侧导航**最底部、设置上方**，Win11 头像 + 当前用户名（用户 2026-11-06 圈定位置）
   - **登录对话框**：用户名下拉（默认当前已登录的）+ 密码，底部「注销」「登录」
     - ⚠️ **密码掩码显示**（用户 2026-11-06：「密码不要显示明文」）：用 `PasswordBox`，
       不是 TextBox 手打码 —— 后者会在窗口里留一份可读明文
     - 选「技术员」时密码框自动置灰并清空（那一档免密码）
   - **注销 = 退回技术员**（用户 2026-11-06 定案）：技术员本来就免登录，故不需要二次确认，也不锁界面
   - ⚠️ **登录 / 注销不写运行日志**（用户 2026-11-06 定案）：那是界面操作不是设备状态；
     当前账户一直显示在导航底部那个按钮上，不需要日志复述
   - ⚠️ **只管控自由监控写入**，其它一切不受限（采集任务的写入、扫码器回写、全局变量编辑都不动）——
     用户原话「技术员：除了自由监控不可以写入值，其他无限制」
   - **登录状态不落盘**：每次启动都是技术员（防「上一个人登录工程师、下一个人直接能写」）
## 3. 通讯与硬件

| 项 | 内容 |
|---|---|
| 协议 | Modbus TCP（Modbus RTU 预留，见 P4.4） |
| 目标设备 | 信捷 XD 系列（验收用机 `XD5E-60T10-E`，`192.168.1.66:502`）；汇川 Easy 系列（验收用机 `192.168.1.10:502`，2026-10-21 实测字序，见 `Design.md` §10.16） |
| 连接方式 | 以太网（串口未实现） |
| 轮询周期 | 100ms–1s 可调，默认 100ms |
| 点位规模 | 由导入的 IO 表决定（验收时：本体 X0–X43 / Y0–Y27 + 扩展模块） |
| 接入约束 | 多网卡环境需**显式选择目标网卡**（应用会绑定所选网卡的本地端点）；**该选择会被记住**，下次启动仍选同一块 |

## 4. 界面与交互约定

- 风格：Windows 11 Fluent / 微软商店风格；语言：中文
- **五页（顺序＝左侧导航顺序）**：**总览**（标题 + 底部运行日志卡，本页不滚动）/ **设备监控**（IO 监控 + 自由监控 + 系统变量）/ **数据管理**（数据采集 / 全局变量 / 系统变量三个分段）/ **设备连接**（连接表单）/ **设置**
- **全局底栏**：窗口底部 30px 状态栏，**五个页面都可见**（不随导航切换）；左侧状态点 + 状态文字，右侧连接参数
- 连接中锁定设备连接表单；设备类型在连接中锁定（避免换表打断轮询）；**自动重连期间同样锁定**
- 窗口最小 1024×640
- 「数据管理」页：**配置 UI / 采集执行 / CSV 导出全部完成**，仅 MES 对接未实现（见 §2 · P3.2）

## 5. 明确不做

- 不做多设备同时连接（单连接）
  > ⚠️ 当前架构为单 `_modbus` 实例 + 单份点位集；若将来要监控多台 PLC，改动量较大，需提前评估。

> 注：原先「不写入线圈/寄存器」已移除 —— 自由监控（P2.2）需要回写设备。

## 6. 待决策

| # | 问题 | 现状 |
|---|------|------|
| 1 | ~~**IO 轮询收到合法 Modbus 异常码时是否断开？**~~ | ✅ **已定案**（2026-10-16）：**不断开**。某块**连续 5 次**收到合法异常码才记一条琥珀「通讯异常」（措辞 `原因（地址 xxx 异常码 N）`），只记一次、读通即清零；超时 / IO 异常仍照旧断开。**写入路径不变**。验证见 `Design.md` §10.2 |
| 2 | 串口模式的 UI 是否本期实现？ | 未定（当前「串口」仅隐藏以太网面板，见 P4.4） |
| 3 | ~~底栏文案是否与日志统一为「已连接：ip:端口」带冒号？~~ | ✅ **已定案**（2026-10-16）：**底栏一律不带 ip:端口**（含「正在连接 …」「正在重连 …」两条进行中文案；连接参数只由右侧 `StatusBarDetail` 显示），故不存在「统一为带冒号」的问题。同批一并定了三件：心跳告警底栏改用现象名 `通讯异常：<原因>`（原 `已连接；…`）；连接失败 / 异常断开的原因改经 `ClassifyDisconnectReason` 归一；异常断开前缀统一为 `已断开：`（原 `连接已断开：`） |
| 4 | **P3.1「条件触发」的细节** | ✅ **已全部定案并实现**（2026-10-24 定方案，2026-10-26 落地）：边沿触发（非电平）、表达式沿用状态机那一套（同一 lexer/编译/变量存在性校验，系统变量 + 全局变量）、采该任务组的数据项。<br>当初「仍未定」的三项也已落定：**采一帧**（上升沿当拍采一次）；CSV 格式见 §2 · P3.1；写入值来自**来源变量**（UI 已有这一列）。 |
| 5 | **P2.2 写入失败如何处理？** | **已定**：改为**弹窗提示**，**不写运行日志**；写入范围**仅限自由监控**（IO 监控页的灯为只读展示，不可写） |
| 6 | **P2.2 选方案 1 还是方案 2？** | ✅ **已定案**（2026-10-13）：**方案 2**（合并为元件名称）。UI 更紧凑、连续录入更顺；代价是元件符号需手敲，改由「解析失败即标红 + 越界弹窗」兜住。详见 §2 · P2.2 |
| 7 | ~~**`STRING` 取低字节是否与信捷 PLC 实际约定一致？**~~ | ✅ **已定案**（2026-10-13 真机实测，证据见 `Design.md` §10.4）：**原假设是错的**。实际是**每寄存器存 2 个字符、高字节在前**（非「1 字符取低字节」），故 `STRING[n]` 占 **⌈n/2⌉** 个寄存器而非 n 个。详见 §2 · P6.4 |
| 8 | ~~**P6.4 位宽与信捷寄存器地址规则是否匹配？**~~ | ✅ **已定案**（2026-10-13 真机实测，证据见 `Design.md` §10.3）：32 位类型占 **2 个连续寄存器**，且**低字在低地址**（`D800`=低字、`D801`=高字）。`REAL` 与 `DINT`/`UDINT` **同一字序**；字序为 `3412`。详见 §2 · P6.4<br>补充（2026-10-21）：这是**信捷 XD 的默认值**。两套字序在实现上是**各自独立**的（P4.3），别的品牌可能不同，届时改下拉框即可，不必改代码 |

> ⚠️ **真机已可达**（`192.168.1.66:502` 实测可正常应答 Modbus）—— §6-7 / §6-8 **均已据此定案**。
> ⚠️ 判断 Modbus 端口可达**不要用 `Test-NetConnection`**（实测假阴性），改用裸 TCP 连接或直接发一帧 FC01。

## 7. 已知问题

| # | 现象 | 原因 | 状态 |
|---|------|------|------|
| 1 | 切换设备类型会重建点位集，页号复位第 1 页 | `DeviceTypeComboBox_SelectionChanged` 按新驱动重新解析 | 符合预期（连接中已锁定，不会打断轮询） |
| 2 | **串口模式下底栏仍拼 IP:端口** | 底栏参数串不区分连接方式 | **未解决**（随 P4.4 一并处理） |

> 已解决的 4 条（IO 异常码误断线 / 底栏文案中英混杂 / 数据管理页白屏）见 `git log` 与 `Design.md` §10。

## 8. 验收标准（Definition of Done）

> 括号内为对应的需求编号；详细证据见 `Design.md` §10.2 起。

**已通过**

- IO 灯随实际信号实时变化，与 PLC 线圈逐点一致（P2.1）
- **IO 灯色区分输入/输出**（X 绿 `#0B7A0B` / Y 橙 `#FFA500`），真机复验（P2.1）
- 跨本体/扩展地址区采集不再误断线（真实 PLC 复验）（P2.1 / P6.2）
- 翻页 / 切分段 / 页间往返，TCP 全程保持（P2.1）
- 对端不应答时约 3 秒转为「未连接」（P6.2）
- 导入 IO 表端到端闭环：界面 / 落盘 / 离线复算三方一致（P2.1）
- **自动重连**：异常断开后按退避重连、手动断开不重试、可取消（假从站真实 TCP 复验 6/6）（P6.3）
- **全局底栏**：五个页面均可见，最大化后不被任务栏遮挡（像素复验）（P6.1）
- **数据类型系统**：32 位字序 `3412`、`STRING[n]` 每寄存器 2 字符 —— 均由真机实测定案（`Design.md` §10.3 / §10.4）（P6.4）
- **自由监控**：增删改即时落盘；读取跟随可见性、按区选 FC01/03/04；写入 FC05/06/16 —— 报文逐字节一致（假从站，含范围校验在截断前生效），且**真机写入已复验**（2026-10-16：独立裸客户端读回 **15/15** 项符合，见 `Design.md` §10.14）（P2.2）
- **主题外观**：浅色与改造前逐值一致（149 处字面量脚本校验 1:1）；深浅切换、跟随系统、持久化均复验（P5.1）
- **日志落盘**：界面与文件同一条日志；跨天换文件、续写、换目录、开关、容错 —— `LoggingCheck` 44 项断言（P5.2）
- **项目信息**：名称 / 版本 / 构建日期 / 运行环境四行；Debug 带 `-debug`、Release 干净（P5.3）
- **内容区留白与五页标题统一**：左右各 20，五页大标题位置一致（UIA 复验）（§4）
- **「数据管理」页**：导航可切入、不再白屏；五页往返各恰好显示 1 个页标题，标题位置与其余四页一致（UIA 复验，见 `Design.md` §10.12）（P3.1）
- **数据采集视图**：实时卡片随图片等比缩放、拖动定位与 X/Y 坐标框（只接受整数）；历史表格 1 秒增量刷新且不打断阅读；改任务组名/启用状态后下拉框立即刷新（`AcquisitionCheck` 239 项断言）（P1.4 / P3.1）
- **系统变量表**：数据管理页第三分段，17 项写死只读（无输入框 / 下拉框 / 映射地址列，表头无按钮无计数）；清单、序号、类型显示名、名称规则 —— `SystemVarCheck` 118 项断言（P3.5）
- **系统变量监控**：设备监控页第四分段，带当前值列、50ms 刷新（Background 优先级，约 1% 单核）；自由监控拦截系统变量名（P2.3）
- **目标网卡记忆**：选择持久化，重启后仍选同一块；网卡临时消失不会抹掉偏好（6 项 UIA 复验）（P4.1）
- **IO 轮询异常码策略**：连续 5 次合法异常码才记一条日志、且全程保持连接（假从站实测，见 `Design.md` §10.2）（P6.2）

**待补**

- [ ] 「拔网线 / 断链路」的真机断线复验 —— **需现场物理配合**（拔网线）（P6.2）
- [ ] 信捷 PLC 心跳路径的单独观测（PLC 正常应答时心跳被设计性省略）（P6.2）
      → **真机已可达，现在可做**：连上真机后切到总览页（离页停采），心跳即按 1s 空闲间隔发 FC01，可抓包观察
- [ ] 串口模式验收标准（P4.4 实现后定）

> 💡 **真机已可达**（2026-10-13 实测 `192.168.1.66:502` 正常应答 Modbus，见 `Design.md` §10.2）—— 原本卡在「等真机」的项已基本清空：
> ✅ §6-7（`STRING` 存储约定）、§6-8（`REAL`/`DINT` 字序）**均已定案**（`Design.md` §10.3 / §10.4）。
> ⏳ 仍可做：上一条心跳观测。（§6-1 已于 2026-10-16 定案，见该节。）
> ⚠️ 判断 Modbus 端口可达**不要用 `Test-NetConnection`**（实测假阴性），改用裸 TCP 连接或直接发一帧 FC01。

---

## 附：旧编号对照（2026-10-17 重排）

> 旧编号按**功能域**分组，新编号按 **UI 界面**分组并用点号（`P2.3` = P2 组第 3 条）。
> 历史提交信息与早期对话里的旧编号，按此表换算。

| 旧编号 | 旧含义 | 新编号 | 备注 |
|---|---|---|---|
| P1-1 | 自动重连 | **P6.3** | 跨界面（引擎级） |
| P1-2 | 串口 Modbus RTU | **P4.4** | 设备连接页的连接方式 |
| P2 | IO 监控增强（占位） | **P2.1** | 原本已是空壳，合并入设备监控页 |
| P3-1 | 采集数据存表格文件 | **P3.1** | 位数恰好同位 |
| P3-2 | 对接 MES 系统 | **P3.2** | 位数恰好同位 |
| P3-3 | 全局数据类型 | **P6.4** | 跨界面（被 P2.2 / P3.1 / P4.3 共用） |
| P4-1 | IO 监控 | **P2.1** | 归入设备监控页 |
| P4-2 | 自由监控 | **P2.2** | 归入设备监控页 |
| P5-1 | 主题外观 | **P5.1** | 位数恰好同位 |
| P5-2 | 日志保存 | **P5.2** | 位数恰好同位 |
| P5-3 | 项目信息 | **P5.3** | 位数恰好同位 |

> **新增编号**：P1.1（运行日志卡，原属"已完成"清单未编号）、P2.3（更多 IO 分段，原"暂缓"节）、
> P4.1～P4.3（连接 / 采集周期 / 字节顺序，原属"已完成"清单未编号）、P6.1（全局底栏）、P6.2（采集引擎与连接健壮性）。
>
> ⚠️ **点号编号依赖列表序号**：`P2.3` 指 P2 组第 3 条。若在组中间插入条目，该组后续编号会**整体顺延**，
> 跨文档引用需同步核对（`Design.md` / `AGENTS.md` 共约 53 处）。新增条目建议**追加到组末**，避免顺延。
